<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.11">
  <POU Name="FB_SlaveRobot" Id="{8cbdb2ba-9735-46e3-8cbc-296330acc8cc}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_SlaveRobot
VAR_INPUT
END_VAR
VAR_OUTPUT
END_VAR
VAR
	// 	flag if robot self-check passed
	m_slavePackageFinished : BOOL := FALSE;
	m_armPackageFinished :ARRAY[1..g_sArmNum] OF BOOL :=[4(FALSE)];
	
	// flag if robot self-check passed
	m_selfCheckPass :ARRAY[1..g_sArmNum] OF BOOL :=[4(false)];
	
	// flag if master are connected
	m_masterOnLine :BOOL :=FALSE;
	m_masterOnLineCheck :FB_masterConnectionCheck;
	
	// master-slave motion scale
	m_motionScale :LREAL;
	
	// index(0 to 4) of slave arm which is tele-linked to master arm
	m_teleSlaveArmIdx :ARRAY[1..g_mArmNum] OF E_MatchedSlaveArmIdx;
	
	// flag if endoscope is mounted
	m_endoscopeMounted :BOOL := FALSE;
	
	// endoscope pose in cart coordinate
	m_endoscopePose : ST_Frame;
	
	// endoscope type 
	m_endoscopeType : E_EndoscopeType:= EndoScopeType_30;
	m_lastEndoScopePostureRobot : E_EndoscopePosture:= EndoScopePosture_HeadDown;
	m_lastEndoScopeTypeRobot : E_EndoscopeType:= EndoScopeType_30;
	m_lastEndoScopePostureUI : E_EndoscopePosture:= EndoScopePosture_HeadDown;
	m_lastEndoScopeTypeUI : INT := 30;
	
	// slave arms, responsible for arm kinematic and control
	m_slaveArms :ARRAY[1..g_sArmNum] OF FB_SlaveArm;
	
	// arm state
	m_slaveArmState:ARRAY[1..g_sArmNum] OF E_SlaveArmState:=[4(E_SlaveArmState.SlaveArmState_Error)];
	m_lastSlaveArmState:ARRAY[1..g_sArmNum] OF E_SlaveArmState:=[4(E_SlaveArmState.SlaveArmState_Error)];
	m_nextSlaveArmState:ARRAY[1..g_sArmNum] OF E_SlaveArmState:=[4(E_SlaveArmState.SlaveArmState_Error)];
	
	// matched master arm state
	m_matchedMasterArmState :ARRAY[1..g_sArmNum] OF E_MasterArmState:=[4(E_MasterArmState.MasterArmState_Error)];
	m_lastMatchedMasterArmState :ARRAY[1..g_sArmNum] OF E_MasterArmState:=[4(E_MasterArmState.MasterArmState_Error)];
		
	// flag if panel and instrument mounted
	m_panelMountedFlag :ARRAY[1..g_sArmNum] OF BOOL :=[4(FALSE)];
	m_instrumentMountedFlag :ARRAY[1..g_sArmNum] OF BOOL :=[4(FALSE)];
	
	// flag if enable instrument invasion after it mounted
	m_instruInvasionEnableFlag :ARRAY[1..g_sArmNum] OF BOOL :=[4(FALSE)];
	m_instruTypeIsEndoscope : Vec4b;
	
	// all arm controller instance 
	m_armCtrlFactory :ARRAY[1..g_sArmNum,1..SlaveArmState_totalNum] OF I_SlaveArmCtrl;
	m_armError :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlError;
	m_armInit :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlInit;
	m_armSelfCheck :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlSelfCheck;
	m_armStandBy :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlStandBy;
	m_mountPanel :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlMountPanel;
	m_panelReady :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlPanelReady;
	m_mountInstru :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlMountInstru;
	m_instruReady :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlInstruReady;
	m_armMasterSlave :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlMasterSlave;
	m_scopeReady :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlScopeReady;
	m_armEndoscope :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlEndoscope;
	m_armAdjust :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlAdjust;
	m_armPackage :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlPackage;
	m_armCart :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlCart;
	m_armGraCali :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlGraCali;
	m_armTest :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlTest;
	m_instruRetract :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlInstruRetract;
	m_instruInvasion :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlInstruInvasion;
	m_armDisable :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlDisable;
	m_instruCali :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlInstruCali;
	m_scopeToggle :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlScopeToggle;
	m_Performance :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlPerformance;
	m_armStop :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlStop;
	m_poweroff :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlPowerOff;
	m_selfCheckTransport :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlSelfCheckTransport;
	m_kineCaliSample :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlKineCaliSample;
	m_slaveDynaCali :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlDynaCali;
	
	m_scopeOrigin :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlScopeOrigin;
	m_scopeRotate :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlScopeRotate;
	
	//add code for test
	//m_Performance :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlPerformance;
	m_motionTest :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlMotionTest;
	m_cycleTest :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlCycleTest;
	m_frictionTest :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlFrictionTest;
	m_responseTest :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlResponseTest;
	m_armCali :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlArmCali;
	m_dragFreeTest :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlDargFreeTest;
	m_singleJntTest :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlSingleJntTest;
	m_offScreenTest :ARRAY[1..g_sArmNum] OF FB_SlaveCtrlOffScreenTest;

	// arm controller interface
	m_armCtrl :ARRAY[1..g_sArmNum] OF I_SlaveArmCtrl;
	m_armCtrlCmds :ARRAY[1..g_sArmNum] OF ST_SlaveArmCtrlCmds;

END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[

]]></ST>
    </Implementation>
    <Method Name="controllerTransit" Id="{8f288ee3-c1dd-4604-a493-d121fbcd6b66}">
      <Declaration><![CDATA[METHOD PROTECTED controllerTransit : BOOL
VAR_INPUT
END_VAR
VAR
	i:INT;
	logStr :STRING;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[FOR i:=1 TO g_sArmNum DO 
	// Controller transit
	IF m_nextSlaveArmState[i]<> m_slaveArmState[i] THEN
		// reset current controller
		m_armCtrl[i].reset();
		
		// transit to new controller
		m_lastSlaveArmState[i]:=m_slaveArmState[i];
		m_slaveArmState[i]:=m_nextSlaveArmState[i];
		m_armCtrl[i]:=m_armCtrlFactory[i,m_slaveArmState[i]];
		
		// init next controller
		m_armCtrl[i].Init(m_slaveArms[i],m_armCtrlCmds[i]);
		m_slaveArms[i].updateCmds(m_armCtrlCmds[i]);
		
		// log
		logStr := 'SlaveArm ';
		AGILOG_INFO(logStr, i_printTime:=TRUE, i_lineBreak:=0);
		AGILOG_INFO(i, i_printTime:=FALSE, i_lineBreak:=0);
		logStr := ' Transit To :';
		AGILOG_INFO(logStr, i_printTime:=FALSE, i_lineBreak:=0);
		AGILOG_INFO(m_slaveArmState[i], i_printTime:=FALSE, i_lineBreak:=1);
	END_IF
END_FOR]]></ST>
      </Implementation>
    </Method>
    <Method Name="getStatus" Id="{b6139e8c-2703-424c-9761-ad1add6b1ff1}">
      <Declaration><![CDATA[METHOD PUBLIC getStatus : BOOL
VAR_IN_OUT
	// slave robot information, including arm status and cartesian data
	r_slaveStatus :ST_SlaveStatus;
	
	//setup motor in_output to safety check
	r_slavepMotorData : ST_slaveMotorData;
	
	// slave robot joint data
	r_slaveJointsData :ST_SlaveJointData;
	
END_VAR

VAR
	i,j:INT;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[r_slaveStatus.m_armState:=m_slaveArmState;
r_slaveStatus.m_endoscopeMounted :=m_endoscopeMounted;
r_slaveStatus.m_endoscopePose :=m_endoscopePose;

FOR i:=1 TO g_sArmNum DO
	r_slaveStatus.m_selfCheckPass[i] := m_selfCheckPass[i];	

	// instrument data
	r_slaveStatus.m_instruStauts[i].m_type:=m_slaveArms[i].instrument.m_instruType;
	r_slaveStatus.m_instruStauts[i].m_ready:=m_instrumentMountedFlag[i];
	r_slaveStatus.m_instruStauts[i].m_fingerAngle:=m_slaveArms[i].curGripAngle;
	r_slaveStatus.m_instruReadErrId[i] := m_slaveArms[i].instrument.onChipData.m_ErrorID;
	r_slaveStatus.m_instruInstallStatus[i] := m_slaveArms[i].instruOn;
	r_slaveStatus.m_instruClampErrId[i] := m_mountInstru[i].instruClampErrId;
	r_slaveStatus.m_panelInstallStatus[i] := m_slaveArms[i].panelOn;
	r_slaveStatus.m_panelClampErrId[i] := m_mountPanel[i].panelClampErrId;
	r_slaveStatus.m_trocarOnFlag[i] := m_slaveArms[i].trocarOn;
	r_slaveStatus.m_masterOnLine := m_masterOnLine;
	// cartesion
	r_slaveStatus.m_curArmPose[i]:=m_slaveArms[i].curCartPose;
	r_slaveStatus.m_simArmPose[i]:=m_slaveArms[i].simCartPose;
	r_slaveStatus.m_simDHJntPos[i] := m_armMasterSlave[i].simDHJntPos;
	r_slaveStatus.m_masterSlavePoseError[i] := m_armMasterSlave[i].masterSlavePoseErr;
	// joint
	r_slaveJointsData.m_curMotorPos[i]:=m_slaveArms[i].curMotorPos;
	r_slaveJointsData.m_curLinkPos[i]:=m_slaveArms[i].curLinkPos;
	r_slaveJointsData.m_curJntPos[i]:=m_slaveArms[i].curJntPos;
	r_slaveJointsData.m_curJntVel[i]:=m_slaveArms[i].curJntVel;
	r_slaveJointsData.m_rawJntCurrent[i] := m_slaveArms[i].rawJntCurrent;
	r_slaveJointsData.m_curDHJntPos[i]:=m_slaveArms[i].curDHJntPos;
	
	// command info
	// cartesion
	r_slaveStatus.m_cmdArmPose[i]:=m_slaveArms[i].cmdCartPose;
	// joint info
	r_slaveJointsData.m_cmdJntPos[i]:=m_slaveArms[i].cmdJntPos;
	
	//motor info
	r_slavepMotorData.m_motorEncSalta[i]:=m_slaveArms[i].motorEncSalta;
	FOR j:= 1 TO g_sJntNum DO
		r_slavepMotorData.m_slaveMotorInput[i,j]:=m_slaveArms[i].m_joints[j].m_motorInputs;
		r_slavepMotorData.m_slaveMotorOutput[i,j] := m_slaveArms[i].m_joints[j].m_motorOutputs;
	END_FOR
	
END_FOR]]></ST>
      </Implementation>
    </Method>
    <Method Name="Init" Id="{610a17f3-34c5-4e3c-bbbc-19f9c2f46946}">
      <Declaration><![CDATA[METHOD PUBLIC Init : BOOL
VAR_INPUT
END_VAR
VAR
	i:INT;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[FOR i:=1 TO g_sArmNum DO
	// arm init
	m_slaveArms[i].Init(i);
	m_slaveArmState[i]:=SlaveArmState_Init;
	m_lastSlaveArmState[i]:=SlaveArmState_Init;
	m_nextSlaveArmState[i]:=SlaveArmState_Init;
	m_selfCheckPass[i]:=false;
	
	// command init
	m_armCtrlCmds[i].m_jntEnableFlag := g_zeroVec8i;
	m_armCtrlCmds[i].m_jntOPMode := g_slaveAllPosMode;
	m_armCtrlCmds[i].m_cmdCartPose := m_slaveArms[i].curCartPose;
	m_armCtrlCmds[i].m_cmdCartTwist := g_zeroVec6d;
	m_armCtrlCmds[i].m_cmdJntPos := m_slaveArms[i].curJntPos;
	m_armCtrlCmds[i].m_cmdJntVel := g_zeroVec8d;
	m_armCtrlCmds[i].m_cmdJntAcc := g_zeroVec8d;
	m_armCtrlCmds[i].m_cmdJntTrq := g_zeroVec8d;
	
	// generate controller factory
	m_armCtrlFactory[i,SlaveArmState_Error] := m_armError[i];
	m_armCtrlFactory[i,SlaveArmState_Init] := m_armInit[i];
	m_armCtrlFactory[i,SlaveArmState_SelfCheck] := m_armSelfCheck[i];
	m_armCtrlFactory[i,SlaveArmState_Standby] := m_armStandBy[i];
	m_armCtrlFactory[i,SlaveArmState_MountPanel] := m_mountPanel[i];
	m_armCtrlFactory[i,SlaveArmState_PanelReady] := m_panelReady[i];
	m_armCtrlFactory[i,SlaveArmState_MountInstru] := m_mountInstru[i];
	m_armCtrlFactory[i,SlaveArmState_InstruReady] := m_instruReady[i];
	m_armCtrlFactory[i,SlaveArmState_MasterSlave] := m_armMasterSlave[i];
	m_armCtrlFactory[i,SlaveArmState_ScopeReady] := m_scopeReady[i];
	m_armCtrlFactory[i,SlaveArmState_EndoScope] := m_armEndoscope[i];
	m_armCtrlFactory[i,SlaveArmState_Adjust] := m_armAdjust[i];
	m_armCtrlFactory[i,SlaveArmState_Package] := m_armPackage[i];
	m_armCtrlFactory[i,SlaveArmState_Cart] := m_armCart[i];
	m_armCtrlFactory[i,SlaveArmState_GravityCali] := m_armGraCali[i];
	m_armCtrlFactory[i,SlaveArmState_Test] := m_armTest[i];
	m_armCtrlFactory[i,SlaveArmState_InstruRetract] := m_instruRetract[i];
	m_armCtrlFactory[i,SlaveArmState_InstruInvasion] := m_instruInvasion[i];
	m_armCtrlFactory[i,SlaveArmState_Disable] := m_armDisable[i];
	m_armCtrlFactory[i,SlaveArmState_InstruCali] := m_instruCali[i];
	m_armCtrlFactory[i,SlaveArmState_ScopeToggle] := m_scopeToggle[i];
	m_armCtrlFactory[i,SlaveArmState_Performance] := m_Performance[i];
	m_armCtrlFactory[i,SlaveArmState_Stop] := m_armStop[i];
	m_armCtrlFactory[i,SlaveArmState_PowerOff] := m_poweroff[i];
	m_armCtrlFactory[i,SlaveArmState_SelfCheckTransport] := m_selfCheckTransport[i];
	m_armCtrlFactory[i,SlaveArmState_kineCaliSample] := m_kineCaliSample[i];
	m_armCtrlFactory[i,SlaveArmState_slaveDynaCali] := m_slaveDynaCali[i];
	
	m_armCtrlFactory[i,SlaveArmState_ScopeOrigin] := m_scopeOrigin[i];
	m_armCtrlFactory[i,SlaveArmState_ScopeRotate] := m_scopeRotate[i];
	
	//add code for test
	m_armCtrlFactory[i,SlaveArmState_MotionTest] := m_motionTest[i];
	m_armCtrlFactory[i,SlaveArmState_CycleTest] := m_cycleTest[i];
	m_armCtrlFactory[i,SlaveArmState_FrictionTest] := m_frictionTest[i];
	m_armCtrlFactory[i,SlaveArmState_ResponseTest] := m_responseTest[i];
	m_armCtrlFactory[i,SlaveArmState_armCali] := m_armCali[i];
	m_armCtrlFactory[i,SlaveArmState_DargFreeTest] := m_dragFreeTest[i];
	m_armCtrlFactory[i,SlaveArmState_SingleJntTest] := m_singleJntTest[i];
	m_armCtrlFactory[i,SlaveArmState_OffScreenTest] := m_offScreenTest[i];
	
	// assign controller
	m_armCtrl[i]:=m_armCtrlFactory[i,m_slaveArmState[i]];
	m_armCtrl[i].Init(m_slaveArms[i],m_armCtrlCmds[i]);
END_FOR
	]]></ST>
      </Implementation>
    </Method>
    <Method Name="run" Id="{ed6f787a-4dc0-4602-b386-92a3c3880a23}">
      <Declaration><![CDATA[METHOD PUBLIC run : BOOL
VAR_IN_OUT CONSTANT
	i_slaveInputDataPool:ST_SlaveInputDataPool;
END_VAR
VAR
	i,j:INT;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[m_motionScale := i_slaveInputDataPool.m_masterStatus.m_motionScale;
m_teleSlaveArmIdx := i_slaveInputDataPool.m_masterStatus.m_teleSlaveArmIdx;

// check master connection
m_masterOnLine := m_masterOnLineCheck.check(i_slaveInputDataPool.m_masterStatus.m_masterHeartBeat);

// check if endoscope is mounted
m_endoscopeMounted := FALSE;
FOR i:=1 TO g_sArmNum DO 
	IF m_slaveArms[i].instrument.m_instruType=InstruType_endoscope AND m_instrumentMountedFlag[i] =TRUE THEN
		g_motionTest.m_endoArmIdx := i;
		m_endoscopeMounted := TRUE;
		//base<-camera = base<-setup_end*setup_end<-camera
		m_endoscopePose := transform(i_slaveInputDataPool.m_setupStatus.m_curEndPose[i], m_slaveArms[i].curCartPose);
		m_endoScopeType := m_slaveArms[i].instrument.curScopeType;
	ELSE
		m_slaveArms[i].instrument.nextScopeType := m_endoScopeType;
	END_IF
END_FOR
		
//set endoscope  posture from UI data
updateScopeUIInfo(i_slaveInputDataPool.m_masterStatus);

// update arm status
FOR i:=1 TO g_sArmNum DO
	// update dynamic data
	m_slaveArms[i].updateDyna(i_slaveInputDataPool.m_slaveDynaData);
								
	// update slave arm kinematics
	m_slaveArms[i].updateStatus();
END_FOR

// state machine transition
stateMachine(i_slaveInputDataPool);

// controller transition
controllerTransit();

// run arm controller
FOR i:=1 TO g_sArmNum DO
	// null ptr check
	ASSERT(0 <> m_armCtrl[i]);
	
	// run controller
	m_armCtrl[i].run(m_endoscopePose, i_slaveInputDataPool.m_MasterStatus,
					i_slaveInputDataPool.m_setupStatus, m_SlaveArms[i],m_armCtrlCmds[i]);

	// update commands to drivers
	m_slaveArms[i].updateCmds(m_armCtrlCmds[i]);
END_FOR]]></ST>
      </Implementation>
    </Method>
    <Method Name="stateMachine" Id="{b9cc8560-9309-49e3-93b5-28cb02b4f5cc}">
      <Declaration><![CDATA[// state machine check and transit 
METHOD PROTECTED stateMachine : BOOL
VAR_IN_OUT CONSTANT
		i_slavesInputDataPool:ST_SlaveInputDataPool;
END_VAR
VAR
	i,j:INT;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[// check package state
m_slavePackageFinished := m_armPackageFinished[1] OR i_slavesInputDataPool.m_UIData.m_slaveArmDisableFlag[1];
FOR  i:=2 TO g_sArmNum DO
	m_slavePackageFinished := m_slavePackageFinished AND (m_armPackageFinished[i] OR i_slavesInputDataPool.m_UIData.m_slaveArmDisableFlag[i]);
END_FOR

// check instrument state
FOR i:=1 TO g_sArmNum DO
	// statues check
	IF m_slaveArms[i].panelOn = FALSE THEN
		m_panelMountedFlag[i]:=FALSE;
	END_IF
	IF m_slaveArms[i].instruOn = FALSE THEN
		m_instrumentMountedFlag[i]:=FALSE;
		m_mountInstru[i].instruClampErrId:=0;	
		// clear instrument control backlash
		m_slaveArms[i].instruJntBacklash:=g_zeroVec5d;		
		m_armMasterSlave[i].clearBacklash();
	END_IF
END_FOR

// get matched master arm state
FOR i:=1 TO g_sArmNum DO 
	m_matchedMasterArmState[i]:=MasterArmState_Error;
	FOR j:=1 TO g_mArmNum DO 
		IF i = i_slavesInputDataPool.m_masterStatus.m_teleSlaveArmIdx[j] THEN
			m_matchedMasterArmState[i] := i_slavesInputDataPool.m_masterStatus.m_armState[j];
		END_IF
	END_FOR
END_FOR

// check if to enable instrument invasion 
FOR i:=1 TO g_sArmNum DO
	m_slaveArms[i].instruMountedFlag :=m_instrumentMountedFlag[i];	
	IF (SlaveArmState_Adjust = m_slaveArmState[i] OR SlaveArmState_Cart = m_slaveArmState[i] OR i_slavesInputDataPool.m_setupStatus.m_armState[i] = SetupArmState_ManualAdjust) THEN
		m_slaveArms[i].armIsAdjusted:=TRUE;
		m_slaveArms[i].resetInstruDepth();
	END_IF
END_FOR  

// state machine transit
FOR i:=1 TO g_sArmNum DO
	CASE m_slaveArmState[i] OF
		// error
		SlaveArmState_Error:
			IF FALSE = i_slavesInputDataPool.m_safetyData.m_slaveErrFlag[i] THEN
				// to standby
				IF m_selfCheckPass[i] THEN
					m_nextSlaveArmState[i] :=SlaveArmState_Standby;
				// to init
				ELSE
					m_nextSlaveArmState[i] :=SlaveArmState_Init;
				END_IF
			END_IF
			// to adjust
			IF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			END_IF
			
		// init
		SlaveArmState_Init:
			m_selfCheckPass[i]:=FALSE;
			
			// to selfcheck
			IF m_armCtrl[i].isFinished AND i_slavesInputDataPool.m_masterStatus.m_slaveSelfCheckFlag AND NOT m_slaveArms[i].instruOn  THEN
				m_nextSlaveArmState[i]:=SlaveArmState_SelfCheck;
			// to adjust
			ELSIF m_slaveArms[i].adjustOn THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			END_IF

		//self check
		SlaveArmState_SelfCheck:
			// to standby
			m_slaveArms[i].instrument.resetArmLED :=TRUE;
			IF m_armCtrl[i].isFinished  THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Standby;
				m_selfCheckPass[i]:=TRUE;
			END_IF
		
		//standby
		SlaveArmState_Standby:
			// to mount panel
			IF m_slaveArms[i].panelOn THEN 
				IF m_panelMountedFlag[i] THEN
					m_nextSlaveArmState[i]:=SlaveArmState_PanelReady;
				ELSE
					IF NOT m_slaveArms[i].instruOn THEN
						m_nextSlaveArmState[i]:=SlaveArmState_MountPanel;
					END_IF
				END_IF
			// to package
			ELSIF GVL_interactUI.g_uiCtrl.m_packageEnable AND NOT m_armPackageFinished[i]THEN
					m_nextSlaveArmState[i] := SlaveArmState_Package;
			// to selfCheckTransport
			ELSIF GVL_interactUI.g_salveSelfCheckTransportEnable THEN					
					m_nextSlaveArmState[i] := SlaveArmState_SelfCheckTransport;		
			// to adjust
			ELSIF m_slaveArms[i].adjustOn THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to cycle test
			ELSIF g_cycleTest.m_enterCycleTestMode[i] THEN
				m_nextSlaveArmState[i]:=SlaveArmState_CycleTest;
			END_IF
		
		//mount panel
		SlaveArmState_MountPanel:
			// to panel ready
			IF m_armCtrl[i]. isFinished THEN
				m_nextSlaveArmState[i]:=SlaveArmState_PanelReady;
				m_panelMountedFlag[i] :=TRUE;
				
			// to standby
			ELSIF NOT(m_slaveArms[i].panelOn) OR m_slaveArms[i].instruOn THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Standby;
				
			//to adjust
			ELSIF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			END_IF
		
		//panel ready
		SlaveArmState_PanelReady:
			// to adjust
			IF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to stand by
			ELSIF NOT(m_slaveArms[i].panelOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Standby;
			ELSIF m_slaveArms[i].instruOn   THEN
				IF m_instrumentMountedFlag[i] THEN
					// to scope ready
					IF  InstruType_endoscope = m_slaveArms[i].instrument.m_instruType AND m_slaveArms[i].instruReady() THEN 
						m_nextSlaveArmState[i]:=SlaveArmState_ScopeReady;
					// to scope toggle
					ELSIF  InstruType_endoscope = m_slaveArms[i].instrument.m_instruType AND 
								(m_slaveArms[i].instrument.curScopePosture <> m_slaveArms[i].instrument.nextScopePosture OR
								m_slaveArms[i].instrument.curScopeType <> m_slaveArms[i].instrument.nextScopeType) THEN
						m_nextSlaveArmState[i] := SlaveArmState_ScopeToggle;
					// to instrument ready
					ELSIF  m_slaveArms[i].instruReady() THEN
						m_nextSlaveArmState[i]:=SlaveArmState_InstruReady;
					END_IF
				// to mount instrument/endoscope
				ELSIF m_slaveArms[i].readyForInstruMount() AND m_mountInstru[i].instruClampErrId=0 THEN
					m_nextSlaveArmState[i]:=SlaveArmState_MountInstru;
				END_IF
			// to instrument retract
			ELSIF  NOT(m_slaveArms[i].readyForInstruMount())  THEN
				m_nextSlaveArmState[i]:=SlaveArmState_InstruRetract;
			// to package
			ELSIF GVL_interactUI.g_uiCtrl.m_packageEnable AND NOT m_armPackageFinished[i]THEN
					m_nextSlaveArmState[i] := SlaveArmState_Package;	
			END_IF
			
		//mount instrument
		SlaveArmState_MountInstru:
			// to panel ready
			IF NOT(m_slaveArms[i].instruOn)  THEN
				m_nextSlaveArmState[i]:=SlaveArmState_PanelReady;
				
			ELSIF m_armCtrl[i].isFinished AND  m_mountInstru[i].instruClampErrId = 0 THEN
				m_slaveArms[i].m_jntPIDCtrl[3].reset();
				m_instrumentMountedFlag[i] :=TRUE;
				//check instrument type is endoscope or instrument
				m_instruTypeIsEndoscope[i] := m_slaveArms[i].instrument.instruType = InstruType_Endoscope;
				IF (m_instruTypeIsEndoscope[i] = m_slaveArms[i].instrument.m_instruTypeLastIsEndoscope) AND NOT m_slaveArms[i].armIsAdjusted THEN
					m_instruInvasionEnableFlag[i] := TRUE;
				ELSE
					m_instruInvasionEnableFlag[i] := FALSE;
				END_IF
				
				// to instrument invasion
				IF m_instruInvasionEnableFlag[i] = TRUE THEN
					m_nextSlaveArmState[i] := SlaveArmState_InstruInvasion;
				// to panel ready		
				ELSE
					m_nextSlaveArmState[i]:=SlaveArmState_PanelReady;
				END_IF
				

			ELSIF m_armCtrl[i].isFinished AND  m_mountInstru[i].instruClampErrId > 0 THEN
				// to panel ready		
				m_nextSlaveArmState[i]:=SlaveArmState_PanelReady;
			END_IF
		
		// instrument ready
		SlaveArmState_InstruReady:
			// to instrument retract
			IF  NOT(m_slaveArms[i].instruOn)  THEN
				m_nextSlaveArmState[i]:=SlaveArmState_InstruRetract;
			
			// to Adjust
			ELSIF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to master-slave
			ELSIF MasterArmState_MasterSlave = m_matchedMasterArmState[i] AND m_masterOnLine THEN
				m_nextSlaveArmState[i] := SlaveArmState_MasterSlave;
			END_IF
		
		//master slave control
		SlaveArmState_MasterSlave:
			m_slaveArms[i].instruJntBacklash :=  m_armMasterSlave[i].InstruBacklash;
			// to Adjust
			IF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to stop
			ELSIF MasterArmState_MasterSlave <> m_matchedMasterArmState[i] OR m_armCtrl[i].isFinished OR NOT m_masterOnLine THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Stop;
			// to instrument retract
			ELSIF  NOT(m_slaveArms[i].panelOn) OR NOT(m_slaveArms[i].instruOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_InstruRetract;
			END_IF
		
		//endoscope ready
		SlaveArmState_ScopeReady:
			// to instrument retract
			IF NOT(m_slaveArms[i].instruOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_InstruRetract;
			// to Adjust
			ELSIF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to scope toggle
			ELSIF m_slaveArms[i].instrument.curScopePosture <> m_slaveArms[i].instrument.nextScopePosture OR
					m_slaveArms[i].instrument.curScopeType <> m_slaveArms[i].instrument.nextScopeType THEN
				m_nextSlaveArmState[i] := SlaveArmState_ScopeToggle;
			// to endoscope control
			ELSIF MasterArmState_Endoscope = i_slavesInputDataPool.m_masterStatus.m_armState[1] AND 
				  MasterArmState_Endoscope = i_slavesInputDataPool.m_masterStatus.m_armState[2] THEN
				m_nextSlaveArmState[i] := SlaveArmState_EndoScope;
			END_IF
			
		SlaveArmState_ScopeOrigin:
			IF NOT g_motionTest.m_enterPrecisionTestMode[i] OR NOT g_motionTest.m_uiFixedEndoFlag OR g_motionTest.m_endoArmIdx<>i THEN
				m_nextSlaveArmState[i] := SlaveArmState_ScopeReady;
			END_IF
			// to instrument retract
			IF NOT(m_slaveArms[i].instruOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_InstruRetract;
			// to Adjust
			ELSIF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to scope toggle
			ELSIF m_slaveArms[i].instrument.curScopePosture <> m_slaveArms[i].instrument.nextScopePosture OR
					m_slaveArms[i].instrument.curScopeType <> m_slaveArms[i].instrument.nextScopeType THEN
				m_nextSlaveArmState[i] := SlaveArmState_ScopeToggle;
			// to endoscope control
			ELSIF MasterArmState_Endoscope = i_slavesInputDataPool.m_masterStatus.m_armState[1] AND 
				  MasterArmState_Endoscope = i_slavesInputDataPool.m_masterStatus.m_armState[2] THEN
				m_nextSlaveArmState[i] := SlaveArmState_EndoScope;
			END_IF
			
		SlaveArmState_ScopeRotate:
			IF NOT g_motionTest.m_enterPrecisionTestMode[i] OR NOT g_motionTest.m_uiRotateEndoFlag OR g_motionTest.m_endoArmIdx<>i THEN
				m_nextSlaveArmState[i] := SlaveArmState_ScopeReady;
			END_IF
			// to instrument retract
			IF NOT(m_slaveArms[i].instruOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_InstruRetract;
			// to Adjust
			ELSIF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to scope toggle
			ELSIF m_slaveArms[i].instrument.curScopePosture <> m_slaveArms[i].instrument.nextScopePosture OR
					m_slaveArms[i].instrument.curScopeType <> m_slaveArms[i].instrument.nextScopeType THEN
				m_nextSlaveArmState[i] := SlaveArmState_ScopeToggle;
			// to endoscope control
			ELSIF MasterArmState_Endoscope = i_slavesInputDataPool.m_masterStatus.m_armState[1] AND 
				  MasterArmState_Endoscope = i_slavesInputDataPool.m_masterStatus.m_armState[2] THEN
				m_nextSlaveArmState[i] := SlaveArmState_EndoScope;
			END_IF
		
		//endoscope control
		SlaveArmState_EndoScope:
			// to Adjust
			IF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to stop
			ELSIF MasterArmState_Endoscope <> i_slavesInputDataPool.m_masterStatus.m_armState[1]
				OR MasterArmState_Endoscope <> i_slavesInputDataPool.m_masterStatus.m_armState[2] THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Stop;
			// to scope toggle
			ELSIF m_slaveArms[i].instrument.curScopePosture <> m_slaveArms[i].instrument.nextScopePosture OR
					m_slaveArms[i].instrument.curScopeType <> m_slaveArms[i].instrument.nextScopeType THEN
				m_nextSlaveArmState[i] := SlaveArmState_ScopeToggle;
			// to instrument retract
			ELSIF  NOT(m_slaveArms[i].panelOn) OR NOT(m_slaveArms[i].instruOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_InstruRetract;
			END_IF
			
		//arm adjust
		SlaveArmState_Adjust:
			m_armpackageFinished[i] := FALSE;
			IF m_slaveArms[i].adjustFallEdge AND m_armCtrl[i].timePeriod > 0.25 THEN
				// to init
				IF NOT (m_selfCheckPass[i]) THEN
					m_nextSlaveArmState[i] :=SlaveArmState_Init;
				// to standby
				ELSE
					m_nextSlaveArmState[i] :=SlaveArmState_Stop;
				END_IF
			END_IF
		
		//scope toggle
		SlaveArmState_ScopeToggle:
			// to instrument retract
			IF NOT(m_slaveArms[i].instruOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_InstruRetract;
			// to standby
			ELSIF m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i] :=SlaveArmState_Standby;
			END_IF
		
		// package
		SlaveArmState_Package:
			// to Adjust
			IF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to standby
			ELSIF m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Standby;
				m_armPackageFinished[i] := TRUE;
			ELSIF NOT GVL_interactUI.g_uiCtrl.m_packageEnable	AND NOT m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i]:= SlaveArmState_Stop;
			END_IF
			
		// Cart
		SlaveArmState_Cart:
		
		// Gravity Calibration
		SlaveArmState_GravityCali:
			// to Adjust
			IF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to standby
			ELSIF m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Standby;
			END_IF
			
		//arm test
		SlaveArmState_Test:
			// to stop
			IF  m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Stop;
			END_IF
		
		//arm Performance
		SlaveArmState_Performance:
			// to standby
			IF  m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Standby;
			END_IF		
			
		//arm stop
		SlaveArmState_Stop:
			// to standby
			IF  m_armCtrl[i].isFinished THEN
				IF m_lastSlaveArmState[i] = SlaveArmState_Endoscope THEN
					m_nextSlaveArmState[i]:=SlaveArmState_ScopeReady;
				ELSIF m_lastSlaveArmState[i] = SlaveArmState_MasterSlave THEN
					m_nextSlaveArmState[i]:=SlaveArmState_InstruReady;
				ELSE
					m_nextSlaveArmState[i]:=SlaveArmState_Standby;
				END_IF
			// to master-slave
			ELSIF MasterArmState_MasterSlave = m_matchedMasterArmState[i] AND m_masterOnLine THEN
				m_nextSlaveArmState[i] := SlaveArmState_MasterSlave;
			END_IF
		
		// instrument retract
		SlaveArmState_InstruRetract:
			// to Adjust
			IF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to standby
			ELSIF m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Standby;
			END_IF
		
		// instrument invasion
		SlaveArmState_InstruInvasion:
			// to instrument retract
			IF NOT m_slaveArms[i].instruOn THEN
				m_nextSlaveArmState[i]:=SlaveArmState_InstruRetract;
			// to Adjust
			elsIF (m_slaveArms[i].adjustOn) THEN
				m_nextSlaveArmState[i]:=SlaveArmState_Adjust;
			// to instrument ready
			ELSIF m_armCtrl[i].isFinished THEN
			// to panel ready
				m_nextSlaveArmState[i]:=SlaveArmState_PanelReady;
			END_IF
		
		// arm disable
		SlaveArmState_Disable:
			IF NOT(i_slavesInputDataPool.m_UIData.m_slaveArmDisableFlag[i]) THEN
				// to standby
				IF m_selfCheckPass[i] THEN
					m_nextSlaveArmState[i] :=SlaveArmState_Standby;
				// to init
				ELSE
					m_nextSlaveArmState[i] :=SlaveArmState_Init;
				END_IF
			END_IF
		
		// transport selfcheck 
		SlaveArmState_SelfCheckTransport:	
			IF m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i] :=SlaveArmState_Standby;
			END_IF
			
		// kinematic calibration
		SlaveArmState_kineCaliSample:	
			IF m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i] :=SlaveArmState_Standby;
			END_IF
			
		// dynamic calibration
		SlaveArmState_slaveDynaCali:	
			IF m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i] :=SlaveArmState_Standby;
			END_IF
		
		// off-screen calibration
		SlaveArmState_OffScreenTest:	
			IF m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i] :=SlaveArmState_Standby;
			END_IF
			
		// kineCali calibration
		SlaveArmState_SingleJntTest:	
			IF m_armCtrl[i].isFinished THEN
				m_nextSlaveArmState[i] :=SlaveArmState_Standby;
			END_IF
			
		SlaveArmState_CycleTest:
			IF m_armCtrl[i].isFinished OR NOT g_cycleTest.m_enterCycleTestMode[i] THEN
				m_nextSlaveArmState[i] :=SlaveArmState_Standby;
			END_IF
	END_CASE
	
	
	
	//**************************************add for test***************************************//
	// to precision test
	IF (g_motionTest.m_enterPrecisionTestMode[i]=TRUE) OR (g_motionTest.m_singleMotorControl[i]=TRUE) AND NOT(m_slaveArmState[i]=SlaveArmState_MotionTest) THEN
		m_nextSlaveArmState[i] := SlaveArmState_MotionTest;
		IF g_motionTest.m_uiFixedEndoFlag AND g_motionTest.m_endoArmIdx = i THEN
			m_nextSlaveArmState[i]:=SlaveArmState_ScopeOrigin;	
		ELSIF g_motionTest.m_uiRotateEndoFlag AND g_motionTest.m_endoArmIdx = i THEN
			m_nextSlaveArmState[i]:=SlaveArmState_ScopeRotate;	
		END_IF
	END_IF
	
	// precision test exit
	IF (g_motionTest.m_enterPrecisionTestMode[i]=FALSE) AND (g_motionTest.m_singleMotorControl[i]=FALSE) AND (m_slaveArmState[i]=SlaveArmState_MotionTest) THEN
		m_nextSlaveArmState[i] := SlaveArmState_Standby;
		FOR i:=1 TO 4 DO
			g_motionTest.m_endoOriginFlag[i]:=FALSE;
		END_FOR
	END_IF
		
	// to SlaveArmState_TestFriction
	IF (g_frictionTest.m_testMode[i]=TRUE) AND NOT(m_slaveArmState[i]=SlaveArmState_FrictionTest) THEN
		m_nextSlaveArmState[i] := SlaveArmState_FrictionTest;
	END_IF
	
	// SlaveArmState_TestFriction exit
	IF (g_frictionTest.m_testMode[i]=FALSE) AND (m_slaveArmState[i]=SlaveArmState_FrictionTest) THEN
		m_nextSlaveArmState[i] := SlaveArmState_Standby;
	END_IF

	//robot calibration 
	IF GVL_armCali.g_armEnterCaliMode[i] AND (m_slaveArmState[i]<=SlaveArmState_Standby) THEN
		m_nextSlaveArmState[i] := SlaveArmState_armCali;
	ELSIF NOT GVL_armCali.g_armEnterCaliMode[i] AND (m_slaveArmState[i]=SlaveArmState_armCali) THEN
		m_nextSlaveArmState[i] := SlaveArmState_Init;
	END_IF	
	
	// to SlaveArmState_DargFreeTest
	IF (g_motionRangeTest.m_testMode[i]=TRUE) AND NOT(m_slaveArmState[i]=SlaveArmState_DargFreeTest) THEN
		m_nextSlaveArmState[i] := SlaveArmState_DargFreeTest;
	END_IF
	
	// SlaveArmState_DargFreeTest exit
	IF (g_motionRangeTest.m_testMode[i]=FALSE) AND (m_slaveArmState[i]=SlaveArmState_DargFreeTest) THEN
		m_nextSlaveArmState[i] := SlaveArmState_Standby;
	END_IF
	
	// to SlaveArmState_ResponseTest
	IF (g_responseTest.m_testMode[i]=TRUE) AND NOT(m_slaveArmState[i]=SlaveArmState_ResponseTest) THEN
		m_nextSlaveArmState[i] := SlaveArmState_ResponseTest;
	END_IF
	
	// SlaveArmState_ResponseTest exit
	IF (g_responseTest.m_testMode[i]=FALSE) AND (m_slaveArmState[i]=SlaveArmState_ResponseTest) THEN
		m_nextSlaveArmState[i] := SlaveArmState_Standby;
	END_IF	
	
	//fault mask
	IF (g_specialSignal.m_faultMask[i]) THEN
		EXIT;
	END_IF
	
	//to SlaveArmState_SingleJntTest
	IF g_singleJntTest.m_enterSingleJntTestMode[i] AND NOT(m_nextSlaveArmState[i] = SlaveArmState_Adjust)THEN
		m_nextSlaveArmState[i] := SlaveArmState_SingleJntTest;
	END_IF
	
	//SlaveArmState_SingleJntTest exit (double check)
	IF (NOT g_singleJntTest.m_enterSingleJntTestMode[i]) AND (m_slaveArmState[i]=SlaveArmState_SingleJntTest) THEN
		g_singleJntTest.m_singleJntFlag := FALSE;
		g_singleJntTest.m_move2StartFlag := FALSE;
		g_singleJntTest.m_return2OriginFlag := FALSE;
		g_singleJntTest.m_limitFlag:=FALSE;
		g_singleJntTest.m_manualAdjustFlag:=FALSE;
		g_singleJntTest.m_manualEndFlag:=FALSE;
		g_singleJntTest.m_manual124StartFlag:=FALSE;
		g_singleJntTest.m_dataRecordFlag[i]:=FALSE;
		m_nextSlaveArmState[i] := SlaveArmState_Standby;
	END_IF	
	
	//to SlaveArmState_OffScreenTest
	IF g_offScreenTest.m_enterOffScreenTestMode[i] AND NOT (m_nextSlaveArmState[i] = SlaveArmState_OffScreenTest)THEN
		g_offScreenTest.m_caliPointStartFlag[1] := TRUE;
		g_offScreenTest.m_caliPointEndFlag[1] := FALSE;
		m_nextSlaveArmState[i] := SlaveArmState_OffScreenTest;
	END_IF
	
	//SlaveArmState_OffScreenTest exit (double check)
	IF (NOT g_offScreenTest.m_enterOffScreenTestMode[i]) AND (m_slaveArmState[i]=SlaveArmState_OffScreenTest) THEN
		m_nextSlaveArmState[i] := SlaveArmState_Standby;
	END_IF	
	
	// control is forbidden if setup arm is not in Hold
	IF SetupArmState_Hold <> i_slavesInputDataPool.m_setupStatus.m_armState[i] AND
		(SlaveArmState_InstruReady = m_nextSlaveArmState[i] OR SlaveArmState_MasterSlave = m_nextSlaveArmState[i]
		 OR SlaveArmState_ScopeReady = m_nextSlaveArmState[i] OR SlaveArmState_EndoScope = m_nextSlaveArmState[i]) THEN
		m_nextSlaveArmState[i]:=SlaveArmState_PanelReady;
	END_IF
	
	// arm disable
	IF i_slavesInputDataPool.m_UIData.m_slaveArmDisableFlag[i] THEN
		m_nextSlaveArmState[i] := SlaveArmState_Disable;
	// error check
	ELSIF i_slavesInputDataPool.m_safetyData.m_slaveErrFlag[i] AND NOT m_slaveArms[i].adjustOn THEN
		m_nextSlaveArmState[i]:=SlaveArmState_Error;
	//poweroff
	ELSIF GVL_interactUI.g_uiPowerOffEnable THEN	
		m_nextSlaveArmState[i]:= SlaveArmState_PowerOff;
	END_IF
	
	
	
	// update last master state
	m_lastMatchedMasterArmState[i] := m_matchedMasterArmState[i];
END_FOR]]></ST>
      </Implementation>
    </Method>
    <Method Name="updateScopeUIInfo" Id="{8acce6ed-98d8-433e-be8e-5c90fe998877}">
      <Declaration><![CDATA[METHOD PROTECTED updateScopeUIInfo : BOOL
VAR_IN_OUT CONSTANT
	i_masterStatus :ST_MasterStatus;
END_VAR
VAR
	i:INT;
	isMasterSlaveState : BOOL;
END_VAR
VAR_STAT
	//endoscope switch right eye or lefe eye
	m_buttonPressTime : TIME :=T#3S;
	m_buttonPressTon :ARRAY [1..4] OF TON;
	m_buttonUnpress :ARRAY [1..4] OF F_TRIG;
	m_scopeTypeSwitch : Vec4b;
	m_scopeTypeSwitchEnable : Vec4b;
	m_scopeTypeSwitchR:ARRAY [1..4] OF  R_TRIG;
	m_switchEye : Vec4b;
	
	//endoscope type and posture switch
	m_endoscopeTypeSwitch : FB_IOCheck;
	m_endoscopePostureSwitch : FB_IOToggleCheck;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[// reset if  endoscope is unmounted
IF NOT(m_endoscopeMounted) THEN
	//GVL_interactUI.g_scopeUpDown := 1 ;
	//m_lastEndoScopePostureUI:=1;
	RETURN;
END_IF

//check robot master-slave state
FOR i:=1 TO g_sArmNum DO 
	IF m_slaveArmState[i] = SlaveArmState_MasterSlave OR m_slaveArmState[i] = SlaveArmState_EndoScope OR ((m_matchedMasterArmState[i] >= MasterArmState_Matching AND m_matchedMasterArmState[i] <= MasterArmState_Endoscope) AND i_masterStatus.m_tryMSControl[1] = 1) THEN
		isMasterSlaveState := TRUE;
		EXIT;
	END_IF
END_FOR


// check endoscope type and posture 
// only check when electric Knife is off 
// endoscope type switch button ,within 3s short press ->swtich left right eye ,more than 3s long press -> switch scope type.   
FOR i:=1 TO g_sArmNum DO 
	IF m_slaveArms[i].instrument.m_instruType=InstruType_endoscope AND NOT isMasterSlaveState AND m_instrumentMountedFlag[i] =TRUE THEN
		m_buttonUnpress[i](CLK:= m_endoscopeTypeSwitch.check((m_slaveArms[i].panelInstruOnIO AND 16#20)=32) AND NOT m_scopeTypeSwitch[i], Q=> m_switchEye[i]);
		m_buttonPressTon[i](IN:=m_endoscopeTypeSwitch.check((m_slaveArms[i].panelInstruOnIO AND 16#20)=32) , PT:= m_buttonPressTime, Q=> m_scopeTypeSwitch[i], ET=> );
		m_scopeTypeSwitchR[i](CLK:= m_scopeTypeSwitch[i], Q=> m_scopeTypeSwitchEnable[i]);
		IF SlaveArmControl.m_masterRobotData.m_electricKnifePedalTrigger[1] = 0 AND SlaveArmControl.m_masterRobotData.m_electricKnifePedalTrigger[2] = 0 AND GVL_interactUI.g_scopeTurnOverEnable THEN
			IF m_switchEye[i] THEN
				IF GVL_interactUI.g_switchLeftRightEye = 0 THEN
					GVL_interactUI.g_switchLeftRightEye := 1;
				ELSE
					GVL_interactUI.g_switchLeftRightEye := 0;
				END_IF		
			ELSIF m_scopeTypeSwitchEnable[i] THEN
				IF m_slaveArms[i].instrument.curScopeType = EndoScopeType_30 THEN
					m_slaveArms[i].instrument.nextScopeType := EndoscopeType_0;
					m_slaveArms[i].instrument.nextScopePosture := EndoScopePosture_HeadDown;
				ELSE
					m_slaveArms[i].instrument.nextScopeType := EndoscopeType_30;
				END_IF
			END_IF
			
			IF m_endoscopePostureSwitch.check((m_slaveArms[i].panelInstruOnIO AND 16#10)=16) AND m_slaveArms[i].m_instrument.curScopeType = EndoScopeType_30  THEN
				IF m_slaveArms[i].instrument.curScopePosture = EndoScopePosture_HeadDown THEN
					m_slaveArms[i].instrument.nextScopePosture := EndoscopePosture_HeadUp;
				ELSE
					m_slaveArms[i].instrument.nextScopePosture := EndoScopePosture_HeadDown;
				END_IF
			END_IF
		END_IF
	END_IF

	//interaction with the UI
	IF m_slaveArms[i].instrument.m_instruType=InstruType_endoscope AND m_instrumentMountedFlag[i] =TRUE THEN
		// update command endoscope posture from UI
		IF GVL_interactUI.g_uiWriteScopeUpDown <> m_lastEndoScopePostureUI AND m_slaveArms[i].instrument.curScopeType = EndoScopeType_30 THEN
			IF GVL_interactUI.g_uiWriteScopeUpDown = 1 THEN
				m_slaveArms[i].instrument.nextScopePosture := EndoScopePosture_HeadDown;
			ELSIF  GVL_interactUI.g_uiWriteScopeUpDown = 2 THEN
				m_slaveArms[i].instrument.nextScopePosture := EndoscopePosture_HeadUp;
			END_IF
		END_IF
		
		// update current endoscope posture to UI
		IF m_slaveArms[i].instrument.curScopePosture <> m_lastEndoScopePostureRobot THEN
			IF m_slaveArms[i].instrument.curScopePosture = EndoScopePosture_HeadDown THEN
				GVL_interactUI.g_uiReadScopeUpDown := 1 ;
			ELSIF  m_slaveArms[i].instrument.curScopePosture = EndoScopePosture_HeadUp THEN
				GVL_interactUI.g_uiReadScopeUpDown := 2;
			END_IF
		END_IF
		
		// update command endoscope type from UI
		IF GVL_interactUI.g_uiWriteScopeType <> m_lastEndoScopeTypeUI THEN
			IF  GVL_interactUI.g_uiWriteScopeType = 0 THEN
				m_slaveArms[i].instrument.nextScopeType := EndoscopeType_0;
			ELSE
				m_slaveArms[i].instrument.nextScopeType := EndoscopeType_30;
			END_IF
		END_IF
		
		// update current endoscope type to UI
		IF m_slaveArms[i].instrument.curScopeType = EndoScopeType_30 THEN
			GVL_interactUI.g_uiReadScopeType := 30;
		ELSE
			GVL_interactUI.g_uiReadScopeType := 0;
		END_IF
		
		m_lastEndoScopePostureRobot := m_slaveArms[i].instrument.curScopePosture;
		m_lastEndoScopeTypeRobot := m_slaveArms[i].instrument.curScopeType;
	END_IF
END_FOR

m_lastEndoScopeTypeUI := GVL_interactUI.g_uiWriteScopeType;
m_lastEndoScopePostureUI := GVL_interactUI.g_uiWriteScopeUpDown;
]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_SlaveRobot">
      <LineId Id="60" Count="0" />
      <LineId Id="9" Count="0" />
      <LineId Id="33" Count="0" />
    </LineIds>
    <LineIds Name="FB_SlaveRobot.controllerTransit">
      <LineId Id="34" Count="22" />
      <LineId Id="22" Count="0" />
    </LineIds>
    <LineIds Name="FB_SlaveRobot.getStatus">
      <LineId Id="365" Count="43" />
      <LineId Id="21" Count="0" />
    </LineIds>
    <LineIds Name="FB_SlaveRobot.Init">
      <LineId Id="376" Count="63" />
      <LineId Id="61" Count="0" />
    </LineIds>
    <LineIds Name="FB_SlaveRobot.run">
      <LineId Id="512" Count="48" />
      <LineId Id="389" Count="0" />
    </LineIds>
    <LineIds Name="FB_SlaveRobot.stateMachine">
      <LineId Id="9134" Count="555" />
      <LineId Id="2" Count="0" />
    </LineIds>
    <LineIds Name="FB_SlaveRobot.updateScopeUIInfo">
      <LineId Id="320" Count="33" />
      <LineId Id="550" Count="0" />
      <LineId Id="354" Count="33" />
      <LineId Id="414" Count="1" />
      <LineId Id="421" Count="0" />
      <LineId Id="528" Count="1" />
      <LineId Id="419" Count="1" />
      <LineId Id="416" Count="0" />
      <LineId Id="422" Count="1" />
      <LineId Id="506" Count="0" />
      <LineId Id="501" Count="1" />
      <LineId Id="504" Count="1" />
      <LineId Id="503" Count="0" />
      <LineId Id="425" Count="0" />
      <LineId Id="388" Count="0" />
      <LineId Id="432" Count="0" />
      <LineId Id="389" Count="1" />
      <LineId Id="413" Count="0" />
      <LineId Id="391" Count="1" />
      <LineId Id="39" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>