<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.11">
  <POU Name="FB_SlaveCtrlError" Id="{78b2e60d-537e-446e-8b3b-6db63d5ab02c}" SpecialFunc="None">
    <Declaration><![CDATA[// Brief: Slave Arm Error Hold
FUNCTION_BLOCK PUBLIC FB_SlaveCtrlError EXTENDS FB_SlaveArmCtrlBase
VAR
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[]]></ST>
    </Implementation>
    <Method Name="calcCmdJntPos" Id="{c2b94d3d-dd32-4b7a-a379-1afc098a58f1}">
      <Declaration><![CDATA[// override this function in each exact controller
METHOD PROTECTED calcCmdJntPos : BOOL
VAR_IN_OUT CONSTANT
	// endoscope pose in cart coordinate
	i_endoscopePose : ST_Frame;
	
	// master arm data
	i_masterStatus :ST_MasterStatus;
	
	// setup arm data
	i_setupStatus: ST_SetupStatus;
	
	// slave arm data
	i_slaveArm :FB_SlaveArm;
END_VAR
VAR
	i :INT;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[m_cmdJntPos := i_slaveArm.curJntPos;
// disable instrument joints which is in error 
FOR i:=4 TO g_sJntNum DO
	IF SafetyCheck.m_SafetyCheck.m_jntErrFlag[i_slaveArm.armIdx,i+g_setupJntNum,2] OR  SafetyCheck.m_SafetyCheck.m_jntErrFlag[i_slaveArm.armIdx,i+g_setupJntNum,3] 
		OR SafetyCheck.m_SafetyCheck.m_jntErrFlag[i_slaveArm.armIdx,0,3] OR NOT SlaveArmControl.m_slaveRobot.m_selfCheckPass[i_slaveArm.armIdx]  THEN
		m_jntEnableFlag[i] := 0;
	ELSE
		m_jntEnableFlag[i] := 1;
	END_IF
	IF SafetyCheck.m_SafetyCheck.m_jntErrFlag[i_slaveArm.armIdx, 0, 2] AND (i =4 OR  i= 5) THEN
		m_jntEnableFlag[i] := 0;
	END_IF
END_FOR]]></ST>
      </Implementation>
    </Method>
    <Method Name="init" Id="{e6a6f329-eae4-4e64-b8ba-0dd027b37a8e}">
      <Declaration><![CDATA[// override this function in each exact controller
// NOTICE: set joint control mode here, and do some initialization if needed
METHOD PUBLIC init : BOOL
VAR_IN_OUT CONSTANT
	i_slaveArm	:FB_SlaveArm;
END_VAR
VAR_IN_OUT 
	r_slaveArmCtrlCmd :ST_SlaveArmCtrlCmds;
END_VAR


VAR
	i:INT;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[SUPER^.Init(i_slaveArm,r_slaveArmCtrlCmd);

// disable first three joints
m_jntEnableFlag[1]:= 0;
m_jntEnableFlag[2]:= 0;
m_jntEnableFlag[3]:= 0;

// disable instrument joints which is in error 
FOR i:=4 TO g_sJntNum DO
	IF SafetyCheck.m_SafetyCheck.m_jntErrFlag[i_slaveArm.armIdx,i+g_setupJntNum,2] OR  SafetyCheck.m_SafetyCheck.m_jntErrFlag[i_slaveArm.armIdx,i+g_setupJntNum,3] 
		OR SafetyCheck.m_SafetyCheck.m_jntErrFlag[i_slaveArm.armIdx,0,3] OR NOT SlaveArmControl.m_slaveRobot.m_selfCheckPass[i_slaveArm.armIdx]  THEN
		m_jntEnableFlag[i] := 0;
	ELSE
		m_jntEnableFlag[i] := 1;
	END_IF
	IF SafetyCheck.m_SafetyCheck.m_jntErrFlag[i_slaveArm.armIdx, 0, 2] AND (i =4 OR  i= 5) THEN
		m_jntEnableFlag[i] := 0;
	END_IF
END_FOR
 
 // update commands to arm
copyCmds(r_slaveArmCtrlCmd);
]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_SlaveCtrlError">
      <LineId Id="9" Count="0" />
    </LineIds>
    <LineIds Name="FB_SlaveCtrlError.calcCmdJntPos">
      <LineId Id="45" Count="0" />
      <LineId Id="61" Count="10" />
      <LineId Id="27" Count="0" />
    </LineIds>
    <LineIds Name="FB_SlaveCtrlError.init">
      <LineId Id="67" Count="0" />
      <LineId Id="60" Count="0" />
      <LineId Id="36" Count="0" />
      <LineId Id="99" Count="2" />
      <LineId Id="103" Count="0" />
      <LineId Id="102" Count="0" />
      <LineId Id="105" Count="0" />
      <LineId Id="107" Count="0" />
      <LineId Id="126" Count="0" />
      <LineId Id="108" Count="2" />
      <LineId Id="106" Count="0" />
      <LineId Id="127" Count="2" />
      <LineId Id="104" Count="0" />
      <LineId Id="82" Count="2" />
      <LineId Id="12" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>